[TITLE]
WQ-02: two identical pipes from J0; P1 is an open pipe, P2 has a check valve

[JUNCTIONS]
;ID  Elev  Demand
 J0  0     0
 J1  0     100     ; end of the open pipe
 J2  0     100     ; end of the check-valve pipe

[RESERVOIRS]
;ID  Head
 R1  100

[PIPES]
;ID  N1  N2  Length  Diam  Rough  Mloss  Status
 P0  R1  J0  10      12    100    0      Open
 P1  J0  J1  10000   6     100    0      Open
 P2  J0  J2  10000   6     100    0      CV      ; flows forward all the time

[QUALITY]
;Node  InitQual
 R1    1.0      ; everything else starts at 0

[REACTIONS]
 Order Bulk   1
 Global Bulk  -1      ; per day

[OPTIONS]
 Units    GPM
 Headloss H-W
 Quality  Chlorine mg/L

[TIMES]
 Duration            6:00
 Hydraulic Timestep  1:00
 Quality Timestep    0:05
 Report Timestep     1:00

[REPORT]
 Status  No
 Summary No
 Nodes   J1 J2

[END]
